{
  "name": "Socomec Countis E3x/E4x",
  "manufacturer": "Socomec",
  "model": "Countis E33 / E43 (rodzina E3x / E4x z tablicą JBUS common)",
  "description": "Liczniki 3-fazowe Socomec z tablicą JBUS common (metrologia od 0xC550, energie od 0xC650), wartości uwzględniają przekładnie przekładników. Rejestry holding FC03, liczby całkowite 32-bit big-endian ze skalą (napięcia V/100, prądy w mA, moce w 10 W/var/VA), energie z rozdzielczością 1 kWh/kvarh. Znak cos φ oznacza charakter obciążenia (minus: pojemnościowy, plus: indukcyjny), a nie kierunek energii.",
  "phases": 3,
  "source": "mbmd meters/rs485/socomec.go (github.com/volkszaehler/mbmd); Socomec COUNTIS E43 MODBUS tables V201.266: https://www.e-term.at/media/pdf/81/86/62/COUNTIS-E43-MODBUS-Kommunikationstabelle.pdf",
  "register_type": "holding",
  "byte_order": "ABCD",
  "data_type": "uint32",
  "probe": "voltage_l1",
  "registers": {
    "voltage_l12":            {"address": 50514, "scale": 0.01, "label": "Napięcie L1-L2", "unit": "V", "group": "line_volt", "decimals": 1},
    "voltage_l23":            {"address": 50516, "scale": 0.01, "label": "Napięcie L2-L3", "unit": "V", "group": "line_volt", "decimals": 1},
    "voltage_l31":            {"address": 50518, "scale": 0.01, "label": "Napięcie L3-L1", "unit": "V", "group": "line_volt", "decimals": 1},
    "voltage_l1":             {"address": 50520, "scale": 0.01, "label": "Napięcie L1", "unit": "V", "group": "voltage", "decimals": 1},
    "voltage_l2":             {"address": 50522, "scale": 0.01, "label": "Napięcie L2", "unit": "V", "group": "voltage", "decimals": 1},
    "voltage_l3":             {"address": 50524, "scale": 0.01, "label": "Napięcie L3", "unit": "V", "group": "voltage", "decimals": 1},
    "frequency":              {"address": 50526, "scale": 0.01, "label": "Częstotliwość", "unit": "Hz", "group": "system", "decimals": 2},
    "current_l1":             {"address": 50528, "scale": 0.001, "label": "Prąd L1", "unit": "A", "group": "current", "decimals": 2},
    "current_l2":             {"address": 50530, "scale": 0.001, "label": "Prąd L2", "unit": "A", "group": "current", "decimals": 2},
    "current_l3":             {"address": 50532, "scale": 0.001, "label": "Prąd L3", "unit": "A", "group": "current", "decimals": 2},
    "current_n":              {"address": 50534, "scale": 0.001, "label": "Prąd N", "unit": "A", "group": "current", "decimals": 2},
    "power_total":            {"address": 50536, "type": "int32", "scale": 10, "label": "Moc czynna Σ", "unit": "W", "group": "total", "decimals": 0},
    "reactive_total":         {"address": 50538, "type": "int32", "scale": 10, "label": "Moc bierna Σ", "unit": "var", "group": "total", "decimals": 0},
    "apparent_total":         {"address": 50540, "scale": 10, "label": "Moc pozorna Σ", "unit": "VA", "group": "total", "decimals": 0},
    "pf_total":               {"address": 50542, "type": "int32", "scale": 0.001, "label": "cos φ Σ", "unit": "", "group": "pf", "decimals": 3},
    "power_l1":               {"address": 50544, "type": "int32", "scale": 10, "label": "Moc czynna L1", "unit": "W", "group": "power", "decimals": 0},
    "power_l2":               {"address": 50546, "type": "int32", "scale": 10, "label": "Moc czynna L2", "unit": "W", "group": "power", "decimals": 0},
    "power_l3":               {"address": 50548, "type": "int32", "scale": 10, "label": "Moc czynna L3", "unit": "W", "group": "power", "decimals": 0},
    "reactive_l1":            {"address": 50550, "type": "int32", "scale": 10, "label": "Moc bierna L1", "unit": "var", "group": "power", "decimals": 0},
    "reactive_l2":            {"address": 50552, "type": "int32", "scale": 10, "label": "Moc bierna L2", "unit": "var", "group": "power", "decimals": 0},
    "reactive_l3":            {"address": 50554, "type": "int32", "scale": 10, "label": "Moc bierna L3", "unit": "var", "group": "power", "decimals": 0},
    "apparent_l1":            {"address": 50556, "scale": 10, "label": "Moc pozorna L1", "unit": "VA", "group": "power", "decimals": 0},
    "apparent_l2":            {"address": 50558, "scale": 10, "label": "Moc pozorna L2", "unit": "VA", "group": "power", "decimals": 0},
    "apparent_l3":            {"address": 50560, "scale": 10, "label": "Moc pozorna L3", "unit": "VA", "group": "power", "decimals": 0},
    "pf_l1":                  {"address": 50562, "type": "int32", "scale": 0.001, "label": "cos φ L1", "unit": "", "group": "pf", "decimals": 3},
    "pf_l2":                  {"address": 50564, "type": "int32", "scale": 0.001, "label": "cos φ L2", "unit": "", "group": "pf", "decimals": 3},
    "pf_l3":                  {"address": 50566, "type": "int32", "scale": 0.001, "label": "cos φ L3", "unit": "", "group": "pf", "decimals": 3},
    "current_avg":            {"address": 50568, "scale": 0.001, "label": "Prąd śr.", "unit": "A", "group": "current", "decimals": 2},
    "voltage_ll_avg":         {"address": 50570, "scale": 0.01, "label": "Napięcie międzyfazowe śr.", "unit": "V", "group": "line_volt", "decimals": 1},
    "voltage_ln_avg":         {"address": 50572, "scale": 0.01, "label": "Napięcie fazowe śr.", "unit": "V", "group": "voltage", "decimals": 1},
    "energy_import":          {"address": 50770, "label": "Energia pobrana", "unit": "kWh", "group": "energy", "decimals": 2},
    "energy_reactive_import": {"address": 50772, "label": "Energia bierna pobrana", "unit": "kvarh", "group": "energy", "decimals": 2},
    "energy_apparent":        {"address": 50774, "label": "Energia pozorna", "unit": "kVAh", "group": "energy", "decimals": 2},
    "energy_export":          {"address": 50776, "label": "Energia oddana", "unit": "kWh", "group": "energy", "decimals": 2},
    "energy_reactive_export": {"address": 50778, "label": "Energia bierna oddana", "unit": "kvarh", "group": "energy", "decimals": 2}
  }
}
